<!--
title: Air Conditioner / Exchanger
description: Guide and troubleshooting steps for IceQube models
published: true
date: 2026-04-26T06:07:33.217Z
tags: 
editor: ckeditor
dateCreated: 2025-09-29T04:11:39.284Z
-->

<h1>Overview</h1>
<p>These units were installed on Outside units that were installed in 2005 after the Indoor units were found to be successful at a few test locations in 2004 under kiosks that were formally DVDPlay kiosks.</p>
<h1>Air Conditioner</h1>
<p>These machines were installed and used the a modified version of the IceQube IQ2200VS Air Conditioners. All manuals/parts are available on the <a href="https://iceqube.com/">IceQube website</a> and replacement parts have to be ordered over the phone. Expect the parts to be a bit pricey. Cheapest parts would to find used parts in another unit, but the guarantee of said parts to last is close to none.</p>
<h2>IQ2200VS&nbsp;Recall Notices</h2>
<p>All units manufactured before 2012 had a recall with the Blower Motors, which could become a fire hazard. If your unit was manufactured before 2012 and the Blower Motors parts <span style="font-family:Arial, Helvetica, sans-serif;"><code>BLWR1011-A</code> and <code>BLWR1007-A</code> that are older than 2012, you will need to order replacement parts from IceQube before powering these units.</span></p>
<h2>IQ2200VS Programming</h2>
<p>To enter programming mode on the IceQube IQ2200VS, use the password <strong>1234</strong> (note: some blue units may use <strong>1234321</strong>). If the password is accepted, the lights will indicate the current settings. Use buttons 1 and 2 to adjust values, and button 3 to move to the next section. When finished, press button 4 to exit programming mode. All changes made will apply to that specific controller.</p>
<p>If you tried both passwords and you are unable to get into programming mode, you will need to contact IceQube or swap the controller out from another Kiosk's Unit or order the part.</p>
<figure class="image image_resized" style="width:21.93%;"><img src="/iq2200vs_controller.jpg">
  <figcaption>Controller for the IceQube I!2200VS</figcaption>
</figure>
<h2>IQ2200VS Troubleshooting</h2>
<blockquote>
  <p>Always unplug the unit before troubleshooting or performing any maintenance to prevent electric shock. Even when unplugged, discharge any capacitors before touching internal components. Never attempt to bypass or modify the plug or internal wiring while the unit is connected to power.</p>
</blockquote>
<h6><strong>3.10, 3.12, 3.14</strong></h6>
<p>Indicates a shorted sensor.&nbsp;</p>
<p><strong>Solution:</strong><br>Inspect the sensor cable for damage. If damaged, a replacement is required to clear this code.</p>
<h6><strong>3.15, 3.16</strong></h6>
<p>Indicates supply voltage is either too high or too low.</p>
<p><strong>Solution:</strong><br>Check power supply for high or low voltage condition. May indicate damage caused by power spike. If this is the case, a replacement of the unit is needed.</p>
<h6><strong>EC</strong></h6>
<p>Indicates a shorted condenser sensor.&nbsp;</p>
<p><strong>Solution:</strong><br>Inspect the sensor cable for damage. If damaged, a replacement is required to clear this code.</p>
<h6><strong>EO</strong></h6>
<p>Indicates an open condenser sensor.</p>
<p><strong>Solution:</strong><br>Inspect the sensor cable for damage and check that it is plugged into the rear of the controller. If plugged and still occurs, you will need to replace the condenser.</p>
<h6><strong>212</strong></h6>
<p>Indicates a shorted evaporator sensor.&nbsp;</p>
<p><strong>Solution:</strong><br>Inspect the sensor cable for damage. If damaged, a replacement is required to clear this code.</p>
<h6><strong>CC</strong></h6>
<p>Indicates a shorted condenser sensor.</p>
<p><strong>Solution:</strong><br>Inspect the sensor cable for damage. If damaged, a replacement is required to clear this code.</p>
<h6><strong>C-O</strong></h6>
<p>Indicates an open condenser sensor.</p>
<p><strong>Solution:</strong><br>Inspect the sensor cable for damage and check that it is plugged into the rear of the controller. If damaged, a replacement is required to clear this code.</p>
<h6><strong>C-C</strong></h6>
<p>Indicates a shorted condenser sensor.</p>
<p><strong>Solution:</strong><br>Inspect the sensor cable for damage. If damaged, a replacement is required to clear this code.</p>
<h6><strong>Blank Display</strong></h6>
<p>Indicates loss of power to the controller or a defective controller.&nbsp;</p>
<p><strong>Solution:</strong><br>Check the output voltage at the transformer secondary. The voltage should be a nominal 24 VAC. If the proper voltage is available at the transformer and the controller harness is secure to the controller, the controller is most likely faulty and will need replacement.</p>
<h6><strong>Flashing Cool LED</strong></h6>
<p>Indicates that the cooling has not been initiated. Within 3.5 minutes, the Cool LED should be lit continuously, and cooling should begin. When the Cool LED is lit continuously, the compressor and condenser blower should be operating.</p>
<h2>PDCM IQPDCM-15</h2>
<p>These were installed in all kiosks, even if the AC units weren't recalled. These served when to prevent the Air Conditioners from catching on fire, but upon notice from Former Employees (FSRs and Techs), these have been known to run poorly or outright fail leaving a burn mark on the box or the box catching fire in rare cases. Most recommend unplugging this from the AC unit and toss it out.</p>
<figure class="image image_resized" style="width:29.2%;"><img src="/iqpdcm-15.jpg">
  <figcaption>IQPDCM-15</figcaption>
</figure>
<h2>IQ2200VS Additional Information</h2>
<p>You can find more info and manuals on IceQube's official website under <a href="https://iceqube.com/air-conditioners/vertical-mount-slim-vs/?highlight=iq2200vs">VS Series Air Conditioners</a>.</p>
<h1>Air Exchanger</h1>
<p>These machines were installed and used the&nbsp;IceQube IQ900FFS Air Exchangers. There are no manuals/known replacement parts for these kiosks as they are proprietary to Redbox and was manufactured under IceQube. These units rolled out in kiosks made in 2012 and newer at a few locations in some markets, but did not fully replace the Air Conditioners. These units do not contain a compressor, it only exhausts heat and is not a viable replacement for the AC units in hot environments.</p>
<figure class="image image_resized" style="width:28.48%;"><img src="/iq900ffs_controller.jpg">
  <figcaption>Controller for the IceQube IQ900FFS</figcaption>
</figure>
<h2>IQ900FFS Programming</h2>
<p>You can turn these units on and off through Field Maintenance or HAL Tester. If its not configured, you will need to configure this in HAL Tester in order for the Air Exchanger button to appear in Field Maintenance.</p>
<h2>IQ900FFS&nbsp;Temperature Adjustment</h2>
<blockquote>
  <p>It is best to go in from the back to adjust the temperature.</p>
</blockquote>
<p>To adjust the temperature when the exhaust fan will turn on, you will need to open the panel from behind the controller (right side) and remove two screws to get access to the knob to adjust the temperature. The knob was likely hidden to prevent FSRs from tampering with the settings (without needing to tape it like the Stego CR027 Heater unit)</p>
<figure class="image image_resized" style="width:27.59%;"><img src="/iq900ffs_iqfc-2_temperature_knob.png">
  <figcaption>Temperature Adjustment Knob (in Red)</figcaption>
</figure>
<h2>IQ900FFS Troubleshooting</h2>
<p>Errors will be displayed on the IQFC-2 Controller when the red lights are displayed.</p>
<h6>Controller Failure</h6>
<p>Indicates an issue with the IQFC-2 Controller</p>
<p>Solution:<br>1. Controller will need repairs. Removal from the unit is required to diagnose and repair said controller. If the controller is damaged beyond repair, a replacement is required.</p>
<p>2. You will need to configure the Air Exchanger in HAL Tester (credits to TheDeadCactus) and the light should turn off if swapping to a kiosk that previously had an AC Unit installed.</p>
<h6>Temp Sensor Failure</h6>
<p>Indicates the Temp Sensor has failed</p>
<p>Solution:<br>Temperature Sensor will need replacement. (At this time, there is no replacement parts for this. You will need to make your own sensor and is possible to get this working again.)</p>
<h6>Exhaust Fan Failure</h6>
<p>Indicates the rear fan motor has failed or open circuit.&nbsp;</p>
<p>Solution:<br>Replacement rear fan motor needed to get these back in order or inspect the wiring from the EXHAUST FAN OUTPUT to the rear fan. Repair wiring if necessary.</p>
<h6>Filter Switch Open</h6>
<p>Indicates the rear filter has been removed or the switch wiring has failed</p>
<p>Solution:<br>Make sure the filter is installed.&nbsp;<br>If the filter is installed, inspect the wiring from the switch to the Filter Switch connector on the IQFC-2.&nbsp;</p>
<ul>
  <li>Repair any exposed wires.</li>
  <li>If sensor is damaged, replacement is needed</li>
</ul>
<h6>No Power</h6>
<p>Means the power supply has failed, which means the AC POWER IN light will not turn on.</p>
<p>Solution:<br>Replacement of the IQFC-2 is required.</p>
<h6>HAL Tester and Field Maintenance can't communicate with the Air Exchanger</h6>
<p>Check the ALARM RELAY OUTPUT and REMOTE ALARM RESET wiring.</p>
<ul>
  <li>ALARM RELAY OUTPUT goes from <code>IQFC-2</code> to <code>J3</code> on the <code>DVD-25-000-05</code> PCB Board</li>
  <li>REMOTE ALARM RESET goes from <code>IQFC-2</code> to <code>J8</code> on the <code>DVD-25-000-05</code> PCB Board</li>
</ul>
<p>Solution:</p>
<ul>
  <li>If wiring is damaged, repairs required</li>
  <li>Make sure the Air Exchanger is configured. You will need to go to <code>HAL Tester &gt; Configure Devices</code> to configure the Air Exchanger. By default, it is not configured, but previously configured devices will be stored in HAL Services.</li>
</ul>
<h2>IQ900FFS Additional Information</h2>
<p>There are no manuals or parts list as its proprietary to Redbox and due to contract obligations, they are unable to release that info. Obtaining OEM parts may be hard to find or require making your own parts or finding alternative parts to serve as replacements. Parts will be documented as these machines start to experience problems over time.</p>
<p>Note that the filters will need to be remained clean or else the dust can start flowing around the kiosk and can damage kiosk equipment and discs. If the filter gets dusty, with the stock filter, you will need to spray it out with a hose (do not power wash as they will become damaged). If you need to replace these, you can purchase standard Aluminum Mesh Filters (which can be washed and reused)</p>
